---
doc_id: inspection-002-mep-walkdown
doc_type: inspection_report
effective_date: 2026-02-12
parties: [Acme Corp Pvt Ltd, Phoenix MEP Services Pvt Ltd, Mahalaxmi Infrastructure Pvt Ltd]
status: live
---

# MEP WALK-DOWN INSPECTION REPORT — PRE-COMMISSIONING

**Project:** Acme Whitefield Datacentre Phase-2
**Walk-down Date:** 12 February 2026
**Inspectors:**
- Mr. Ranjit Kale (Commissioning Lead — Phoenix MEP)
- Mr. Karthik Naidu (Phoenix Electrical Site Engineer)
- Mr. Ashok Lokhande (Phoenix HVAC Site Engineer)
- Mr. Anand Krishnamurthy (Mahalaxmi Site Engineer)
- Mr. Sanjay Tripathi (Acme Procurement)
- Mr. Vikram Iyer (Acme Project Owner)

---

## Purpose

Comprehensive MEP walk-down to identify any installation deficiencies before pre-commissioning begins. The walk-down covers electrical + HVAC + plumbing + fire protection + BMS.

---

## Electrical Walk-Down

| Item | Status | Observation |
|---|---|---|
| 11 kV RMU + transformer (Schneider) | ✅ OK | Installed; energised 18 Nov 2025 |
| LT switchgear (4 main panels) | ✅ OK | Tested + commissioned |
| Floor PDUs (24 nos in server hall) | ✅ OK | Connected; ready for IT load |
| Server-hall busbars (East + West) | ✅ OK | Tested + connected |
| UPS systems (4 × 480 kVA) | ✅ OK | Commissioned + battery banks tested |
| DG sets (4 × 1.5 MVA) | 🟡 Acoustic + vibration item open (see commissioning-001) | Other tests passed |
| Earthing (multi-pit, equipotential) | ✅ OK | Megger + earth-pit tests passed |
| Lighting fixtures + emergency lights | ✅ OK | All operational; emergency battery backup tested |
| Cable trays + conduits | ✅ OK | Properly fire-stopped at penetrations |
| Surge protection devices | ✅ OK | Tested |

---

## HVAC Walk-Down

| Item | Status | Observation |
|---|---|---|
| Chillers (2 + 1 backup) | ✅ OK | Commissioned + balanced |
| Cooling towers (3 nos) | ✅ OK | Operational |
| Chilled water pumps | ✅ OK | Working as designed |
| CRAC units (12 nos) | ✅ OK | Commissioned + balanced; rooms maintained at 24±1°C |
| VRF system (offices + NOC) | ✅ OK | Commissioned |
| BMS integration (HVAC) | 🟡 90% complete | Final tuning of set-points in progress |
| Ducting + dampers | ✅ OK | Air-tight; balanced |
| Fire dampers (at all wall penetrations) | ✅ OK | All operational; fail-safe direction verified |
| Air-quality (CO₂, humidity, temperature) | ✅ OK | Within spec; BMS monitoring |

---

## Plumbing Walk-Down

| Item | Status | Observation |
|---|---|---|
| Domestic water (UV + RO + storage) | ✅ OK | Tested |
| Sewage connection to BWSSB | ✅ OK | Operational |
| Rainwater harvesting (12 recharge wells + tank) | ✅ OK | Tested during last rain event |
| STP (12 KLD) | ✅ OK | Commissioned |
| Cooling tower make-up water | ✅ OK | Operational |
| DG fuel storage (2 × 10 KL underground) | ✅ OK | Filled + tested |
| Fire pump suction + delivery | ✅ OK | Tested |

---

## Fire Protection Walk-Down

| Item | Status | Observation |
|---|---|---|
| Sprinkler system (wet pipe) | ✅ OK | Pressure tested |
| Clean-agent suppression (Inergen — server halls) | ✅ OK | Tested in dry-run; cylinder pressure verified |
| Clean-agent suppression (FM-200 — battery room) | ✅ OK | Tested |
| VESDA early-warning detection | ✅ OK | Calibrated + alarm tested |
| Conventional smoke + heat detectors | ✅ OK | All tested |
| Manual call-points | ✅ OK | All operational |
| Fire pumps (jockey + electric + diesel) | ✅ OK | All operational; auto-changeover tested |
| Hydrant system | ✅ OK | Pressure tested; hose reels operational |
| Emergency exits + signage | ✅ OK | Per Fire NOC requirements (post-CO-018) |

---

## BMS Walk-Down

| Item | Status | Observation |
|---|---|---|
| Honeywell N4 control panel | ✅ OK | Installed |
| All sensors (temp, humidity, CO₂, smoke, water leak) | 🟡 95% deployed | 3 sensors await calibration (target 18 Feb 2026) |
| Network connectivity (BMS + LAN) | ✅ OK | Tested |
| Graphical user interface | ✅ OK | Customised per Acme requirements |
| Alarm management | 🟡 In tuning | Alarm thresholds + escalation rules being finalised |
| Reporting + analytics | 🟡 In configuration | Custom reports being developed |
| Energy efficiency dashboards | 🟡 In configuration | IGBC LEED-aligned KPIs |

---

## Items Identified for Action

| ID | Description | Owner | Target |
|---|---|---|---|
| MEP-W-01 | Complete acoustic + vibration corrective work on DG-1 + DG-2 | Phoenix + Cummins | 18 Feb 2026 |
| MEP-W-02 | Calibrate 3 BMS sensors (water leak, CO₂ in server hall East, temp Floor Slab) | Phoenix Honeywell team | 18 Feb 2026 |
| MEP-W-03 | Finalise BMS alarm thresholds + escalation rules | Phoenix Honeywell team | 22 Feb 2026 |
| MEP-W-04 | Develop Acme-specific custom reports | Phoenix Honeywell team | 26 Feb 2026 |

---

## Overall Assessment

**98% of MEP installation is complete + functional.** The outstanding items above are minor commissioning + tuning activities that do not affect handover readiness. Subject to closure of the listed items by 26 February 2026, the system is ready for Mechanical Completion on 28 February 2026.

---

**Walk-down completed:** 12 February 2026
**Signed-off by inspectors:** all 6 attendees
**Distribution:** All inspectors + Mr. Vinay Pandey (MD Mahalaxmi)
