---
doc_id: purchase-order-002-schneider-switchgear
doc_type: purchase_order
effective_date: 2025-05-22
parties: [Phoenix MEP Services Pvt Ltd, Schneider Electric India Pvt Ltd]
status: live
---

# PURCHASE ORDER — SCHNEIDER 11 kV SWITCHGEAR

**PO No.:** PHX-PO-2025-05-218
**Date:** 22 May 2025
**Project:** Acme Whitefield Datacentre Phase-2
**Vendor:** Schneider Electric India Pvt Ltd
**Buyer:** Phoenix MEP Services Pvt Ltd
**End Client:** Mahalaxmi Infrastructure Pvt Ltd (Main Contractor) / Acme Corp Pvt Ltd (Owner)

## Items

| Item | Specification | Qty | Unit Rate (INR) | Total (INR) |
|---|---|---|---|---|
| 11 kV RMU (3-way, SF6 gas-insulated) | Schneider FBX series + electronic relays | 1 | 18,40,000 | 18,40,000 |
| 11 kV/415 V Vacuum Circuit Breaker | Schneider SF1, 800 A | 4 | 6,80,000 | 27,20,000 |
| 11 kV/415V Cast-resin transformer | 2,500 kVA, 11/0.4 kV, Schneider | 1 | 28,40,000 | 28,40,000 |
| Sub-main panel for transformer secondary side | Schneider Okken | 1 | 4,82,000 | 4,82,000 |
| Earthing kit (1 set per transformer) | Standard | 1 | 84,000 | 84,000 |
| Spares set (relays, breakers fuses) | Schneider OEM | 1 | 4,18,000 | 4,18,000 |
| **Sub-total** | | | | **83,84,000** |
| GST @ 18% | | | | 15,09,120 |
| **TOTAL** | | | | **98,93,120** |

## Delivery Schedule

| Item | Target delivery | Reality (actual delivery) |
|---|---|---|
| 11 kV RMU + VCBs | 22 August 2025 | 5 October 2025 (slipped due to import delay) |
| Cast-resin transformer | 22 August 2025 | 5 October 2025 |
| Sub-main panel | 22 August 2025 | 5 October 2025 |
| Earthing + spares | 5 September 2025 | 12 October 2025 |

**Delay impact:** 45 days behind original schedule. Mitigation: Phoenix MEP team worked on dependent installation in parallel. Net impact on project handover: 0 days (within float).

## Specifications

- All equipment per IS + IEC standards
- Schneider OEM certificates + test reports
- 10-year warranty on cast-resin transformer
- 5-year warranty on switchgear
- Installation + commissioning by Schneider trained installer (Phoenix MEP arrangement)

## Payment Terms

- 30% advance (paid May 2025)
- 50% on delivery
- 20% on commissioning + acceptance

## Acceptance

Equipment accepted at site by:
- Mr. Karthik Naidu (Phoenix MEP Site Engineer)
- Mr. Sushil Patil (Phoenix MEP PM)
- Mr. Anand Krishnamurthy (Mahalaxmi observer)
- Mr. Sanjay Tripathi (Acme observer)

All test certificates verified. Acceptance signed 12 October 2025.

## Installation Status

Equipment installation completed by Phoenix MEP team between 5 October - 30 October 2025. Energisation + commissioning testing completed 12 November 2025. BESCOM Synchronisation testing 18 November 2025.

---

**Authorised:**
*Mr. Sushil Patil* — PM MEP (Phoenix)
*Mr. Vijay Iyer* — Principal Engineer (Phoenix)
Date: 22 May 2025

**Accepted by Vendor:**
*Mr. Suresh Krishnan* — Senior Sales Manager (Schneider Electric India, Bangalore)
Date: 24 May 2025
